# Loss coverage

<!-- Generated by tools/loss_coverage.py from the shipped type-defs; do not edit by hand. -->

Which loss function every junction type of `builtin_basic` and `smacna`
uses, and the variants it switches to by flow (see "Flow-dependent loss
variants" in the [type-def reference](type-def-reference.md)). The
`HVACLossAPI` function behind each one (see the [API reference](library-api.md))
says which SMACNA table it reads and when it reports `APPROXIMATION`. A type
with **MISSING** has no loss wired: `tests/test_loss_coverage.py` fails on
it, and also when this page is out of date.

| Library | Type | Profiles | Selection | Loss (default; flow-dependent variants) |
|---|---|---|---|---|
| builtin_basic | `branch_generic` | Circular, Rectangular, Oval, Generic | model | `loss_wye_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_lateral_tee_generic` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_lateral_tee_mitered` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_lateral_tee_radius` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_marker` | Generic | placeholder | none (marker) |
| builtin_basic | `branch_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| builtin_basic | `branch_tap_mitered_shoe` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_tap_saddle` | Circular, Rectangular, Oval | model | `loss_tee_conical`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_tap_shoe` | Circular, Rectangular, Oval | model | `loss_tee_45_entry`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_tap_straight` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_tee_radius_center` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_tee_radius_edge` | Rectangular | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_tee_straight` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_wye_mitered` | Circular, Rectangular, Oval | model | `loss_wye_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `branch_wye_radius` | Circular, Rectangular, Oval | model | `loss_wye_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| builtin_basic | `cross_double_wye_mitered` | Circular, Rectangular, Oval | model | `loss_cross_generic` |
| builtin_basic | `cross_double_wye_radius` | Circular, Rectangular, Oval | model | `loss_cross_generic` |
| builtin_basic | `cross_generic` | Circular, Rectangular, Oval, Generic | model | `loss_cross_generic` |
| builtin_basic | `cross_marker` | Generic | placeholder | none (marker) |
| builtin_basic | `cross_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| builtin_basic | `cross_tee_straight` | Circular, Rectangular, Oval | model | `loss_cross_generic` |
| builtin_basic | `end_diffuser_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_diffuser_round` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_diffuser_slot` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_diffuser_square` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_duct_closure_generic` | Circular, Rectangular, Oval | model | none (no flow: always closed) |
| builtin_basic | `end_entry_bellmouth` | Circular, Rectangular, Oval | model | `loss_entry_bellmouth` |
| builtin_basic | `end_entry_conical` | Circular, Rectangular, Oval | model | `loss_entry_conical` |
| builtin_basic | `end_entry_plain` | Circular, Rectangular, Oval | model | `loss_entry_plain` |
| builtin_basic | `end_equipment_connection` | Circular, Rectangular, Oval | model | `loss_equipment_connection` |
| builtin_basic | `end_exit_conical` | Circular | model | `loss_exit_conical` |
| builtin_basic | `end_exit_plain` | Circular, Rectangular, Oval | model | `loss_exit_plain` |
| builtin_basic | `end_exit_pyramidal` | Rectangular | model | `loss_exit_pyramidal` |
| builtin_basic | `end_fan_source_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_grille_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_hood_exhaust` | Circular, Rectangular, Oval | model | `loss_hood_exhaust` |
| builtin_basic | `end_hood_intake` | Circular, Rectangular, Oval | model | `loss_hood_intake` |
| builtin_basic | `end_hood_tapered` | Circular, Rectangular, Oval | model | `loss_hood_tapered` |
| builtin_basic | `end_intake_exhaust_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| builtin_basic | `end_register_generic` | Circular, Rectangular, Oval | model | `loss_register_generic` |
| builtin_basic | `end_terminal_marker` | Generic | placeholder | none (marker) |
| builtin_basic | `multiport_generic` | Circular, Rectangular, Oval, Generic | model | `loss_multiport_generic` |
| builtin_basic | `multiport_marker` | Generic | placeholder | none (marker) |
| builtin_basic | `multiport_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| builtin_basic | `through_access_door_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| builtin_basic | `through_coil_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| builtin_basic | `through_damper_generic` | Circular, Rectangular, Oval | inline | `loss_damper_generic` |
| builtin_basic | `through_elbow_mitered` | Circular, Rectangular, Oval | model | `loss_elbow_mitered` |
| builtin_basic | `through_elbow_radius` | Circular, Rectangular, Oval | model | `loss_elbow_generic` |
| builtin_basic | `through_filter_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| builtin_basic | `through_fire_damper_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| builtin_basic | `through_flex_connector_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| builtin_basic | `through_generic` | Generic | model | `loss_through_generic` |
| builtin_basic | `through_marker` | Generic | placeholder | none (marker) |
| builtin_basic | `through_obstruction_generic` | Circular, Rectangular, Oval | inline | `loss_obstruction` |
| builtin_basic | `through_offset_angled` | Circular, Rectangular, Oval | model | `loss_offset_generic` |
| builtin_basic | `through_offset_mitered` | Circular, Rectangular, Oval | model | `loss_offset_generic` |
| builtin_basic | `through_offset_radiussed` | Circular, Rectangular, Oval | model | `loss_offset_generic` |
| builtin_basic | `through_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| builtin_basic | `through_silencer_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| builtin_basic | `through_straight_generic` | Circular, Rectangular, Oval | model | `loss_transition_generic` |
| builtin_basic | `through_transition_concentric` | Circular, Rectangular, Oval | model | `loss_transition_generic`; expansion: `loss_transition_expansion`; contraction: `loss_transition_contraction` |
| builtin_basic | `through_transition_eccentric` | Circular, Rectangular, Oval | model | `loss_transition_generic`; expansion: `loss_transition_expansion`; contraction: `loss_transition_contraction` |
| builtin_basic | `through_transition_offset` | Circular, Rectangular, Oval | model | `loss_transition_generic`; expansion: `loss_transition_expansion`; contraction: `loss_transition_contraction` |
| builtin_basic | `through_vav_generic` | Circular, Rectangular, Oval | inline | `loss_vav_generic` |
| smacna | `branch_generic` | Circular, Rectangular, Oval, Generic | model | `loss_wye_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_lateral_tee_generic` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_lateral_tee_mitered` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_lateral_tee_radius` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg run: `loss_branch_diverging_run`; converging, common_leg run: `loss_branch_converging_run`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_marker` | Generic | placeholder | none (marker) |
| smacna | `branch_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| smacna | `branch_tap_extractor` | Rectangular | model | `loss_tee_extractor`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tap_mitered_shoe` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tap_saddle` | Circular, Rectangular, Oval | model | `loss_tee_conical`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tap_shoe` | Circular, Rectangular, Oval | model | `loss_tee_45_entry`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tap_shoe_damper` | Rectangular | model | `loss_tee_45_entry_damper`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tap_straight` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tap_straight_damper` | Rectangular | model | `loss_tee_damper`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tee_radius_center` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tee_radius_edge` | Rectangular | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_tee_straight` | Circular, Rectangular, Oval | model | `loss_tee_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_wye_mitered` | Circular, Rectangular, Oval | model | `loss_wye_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `branch_wye_radius` | Circular, Rectangular, Oval | model | `loss_wye_generic`; diverging, common_leg branch: `loss_branch_diverging_branch`; converging, common_leg branch: `loss_branch_converging_branch` |
| smacna | `cross_double_wye_mitered` | Circular, Rectangular, Oval | model | `loss_cross_generic` |
| smacna | `cross_double_wye_radius` | Circular, Rectangular, Oval | model | `loss_cross_generic` |
| smacna | `cross_generic` | Circular, Rectangular, Oval, Generic | model | `loss_cross_generic` |
| smacna | `cross_marker` | Generic | placeholder | none (marker) |
| smacna | `cross_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| smacna | `cross_tee_straight` | Circular, Rectangular, Oval | model | `loss_cross_generic` |
| smacna | `end_diffuser_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_diffuser_round` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_diffuser_slot` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_diffuser_square` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_duct_closure_generic` | Circular, Rectangular, Oval | model | none (no flow: always closed) |
| smacna | `end_entry_bellmouth` | Circular, Rectangular, Oval | model | `loss_entry_bellmouth` |
| smacna | `end_entry_conical` | Circular, Rectangular, Oval | model | `loss_entry_conical` |
| smacna | `end_entry_plain` | Circular, Rectangular, Oval | model | `loss_entry_plain` |
| smacna | `end_equipment_connection` | Circular, Rectangular, Oval | model | `loss_equipment_connection` |
| smacna | `end_exit_conical` | Circular | model | `loss_exit_conical` |
| smacna | `end_exit_plain` | Circular, Rectangular, Oval | model | `loss_exit_plain` |
| smacna | `end_exit_pyramidal` | Rectangular | model | `loss_exit_pyramidal` |
| smacna | `end_fan_source_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_grille_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_hood_exhaust` | Circular, Rectangular, Oval | model | `loss_hood_exhaust` |
| smacna | `end_hood_intake` | Circular, Rectangular, Oval | model | `loss_hood_intake` |
| smacna | `end_hood_tapered` | Circular, Rectangular, Oval | model | `loss_hood_tapered` |
| smacna | `end_intake_exhaust_generic` | Circular, Rectangular, Oval | model | `loss_diffuser_generic` |
| smacna | `end_register_generic` | Circular, Rectangular, Oval | model | `loss_register_generic` |
| smacna | `end_terminal_marker` | Generic | placeholder | none (marker) |
| smacna | `multiport_generic` | Circular, Rectangular, Oval, Generic | model | `loss_multiport_generic` |
| smacna | `multiport_marker` | Generic | placeholder | none (marker) |
| smacna | `multiport_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| smacna | `through_access_door_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| smacna | `through_coil_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| smacna | `through_damper_generic` | Circular, Rectangular, Oval | inline | `loss_damper_generic` |
| smacna | `through_elbow_mitered` | Circular, Rectangular, Oval | model | `loss_elbow_mitered` |
| smacna | `through_elbow_radius` | Circular, Rectangular, Oval | model | `loss_elbow_generic` |
| smacna | `through_elbow_rectangular` | Rectangular | model | `loss_elbow_generic` |
| smacna | `through_elbow_vaned` | Rectangular | model | `loss_elbow_vaned` |
| smacna | `through_filter_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| smacna | `through_fire_damper_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| smacna | `through_flex_connector_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| smacna | `through_generic` | Generic | model | `loss_through_generic` |
| smacna | `through_marker` | Generic | placeholder | none (marker) |
| smacna | `through_obstruction_generic` | Circular, Rectangular, Oval | inline | `loss_obstruction` |
| smacna | `through_offset_angled` | Circular, Rectangular, Oval | model | `loss_offset_generic` |
| smacna | `through_offset_mitered` | Circular, Rectangular, Oval | model | `loss_offset_generic` |
| smacna | `through_offset_radiussed` | Circular, Rectangular, Oval | model | `loss_offset_generic` |
| smacna | `through_plenum_generic` | Circular, Rectangular, Oval | model | `loss_plenum` |
| smacna | `through_silencer_generic` | Circular, Rectangular, Oval | inline | `loss_inline_device` |
| smacna | `through_straight_generic` | Circular, Rectangular, Oval | model | `loss_transition_generic` |
| smacna | `through_transition_concentric` | Circular, Rectangular, Oval | model | `loss_transition_generic`; expansion: `loss_transition_expansion`; contraction: `loss_transition_contraction` |
| smacna | `through_transition_eccentric` | Circular, Rectangular, Oval | model | `loss_transition_generic`; expansion: `loss_transition_expansion`; contraction: `loss_transition_contraction` |
| smacna | `through_transition_offset` | Circular, Rectangular, Oval | model | `loss_transition_generic`; expansion: `loss_transition_expansion`; contraction: `loss_transition_contraction` |
| smacna | `through_vav_generic` | Circular, Rectangular, Oval | inline | `loss_vav_generic` |
